<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
<meta name="viewport" content="width=device-width">
<meta name="theme-color" content="#222">
<meta name="generator" content="Hexo 5.4.0">


  <link rel="apple-touch-icon" sizes="180x180" href="/images/apple-touch-icon-next.png">
  <link rel="icon" type="image/png" sizes="32x32" href="/images/favicon-32x32-next.png">
  <link rel="icon" type="image/png" sizes="16x16" href="/images/favicon-16x16-next.png">
  <link rel="mask-icon" href="/images/logo.svg" color="#222">
  <meta name="msvalidate.01" content="EC96631319D9B4BAA4B314D857E3EFAE">
  <meta name="baidu-site-verification" content="2Ws4rQvwqH">

<link rel="stylesheet" href="/css/main.css">



<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@5.15.3/css/all.min.css" integrity="sha256-2H3fkXt6FEmrReK448mDVGKb3WW2ZZw35gI7vqHOE4Y=" crossorigin="anonymous">

<script class="next-config" data-name="main" type="application/json">{"hostname":"shenbo.github.io","root":"/","images":"/images","scheme":"Gemini","version":"8.6.1","exturl":false,"sidebar":{"position":"left","display":"post","padding":18,"offset":12},"copycode":true,"bookmark":{"enable":false,"color":"#222","save":"auto"},"fancybox":false,"mediumzoom":false,"lazyload":false,"pangu":false,"comments":{"style":"tabs","active":null,"storage":true,"lazyload":false,"nav":null},"motion":{"enable":false,"async":false,"transition":{"post_block":"fadeIn","post_header":"fadeInDown","post_body":"fadeInDown","coll_header":"fadeInLeft","sidebar":"fadeInUp"}},"prism":false,"i18n":{"placeholder":"搜索...","empty":"没有找到任何搜索结果：${query}","hits_time":"找到 ${hits} 个搜索结果（用时 ${time} 毫秒）","hits":"找到 ${hits} 个搜索结果"},"path":"/search.xml","localsearch":{"enable":true,"trigger":"auto","top_n_per_article":1,"unescape":false,"preload":false}}</script><script src="/js/config.js"></script>
<meta name="description" content="1. 硬件 1.1 台达PLC  型号： DVP-40EH00T2   1.2 信号模块  型号： DVP-04AD-H2   1.3 参考文献   台达PLC手册： DELTA_IA-PLC_DVP-EH3_I_TSE_20201022.pdf 台达特殊模块手册： DVP-PLC应用技术手册（特殊模块篇）(326P).pdf">
<meta property="og:type" content="article">
<meta property="og:title" content="台达PLC处理模拟量信号">
<meta property="og:url" content="https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/index.html">
<meta property="og:site_name" content="shenbo">
<meta property="og:description" content="1. 硬件 1.1 台达PLC  型号： DVP-40EH00T2   1.2 信号模块  型号： DVP-04AD-H2   1.3 参考文献   台达PLC手册： DELTA_IA-PLC_DVP-EH3_I_TSE_20201022.pdf 台达特殊模块手册： DVP-PLC应用技术手册（特殊模块篇）(326P).pdf">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://shenbo.github.io/images/PLC-DVP-40EH.png">
<meta property="og:image" content="https://shenbo.github.io/images/PLC-DVP-04AD-H2.png">
<meta property="og:image" content="https://shenbo.github.io/images/PLC-DVP-04AD-H2-terminal.png">
<meta property="og:image" content="https://shenbo.github.io/images/PLC-DVP-40EH-and-04AD.png">
<meta property="article:published_time" content="2020-09-13T09:04:22.000Z">
<meta property="article:modified_time" content="2021-07-10T00:23:49.281Z">
<meta property="article:author" content="shen bo">
<meta property="article:tag" content="PLC">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://shenbo.github.io/images/PLC-DVP-40EH.png">


<link rel="canonical" href="https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/">



<script class="next-config" data-name="page" type="application/json">{"sidebar":"","isHome":false,"isPost":true,"lang":"zh-CN","comments":true,"permalink":"https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/","path":"2020/09/13/mechatronics/台达PLC处理模拟量信号/","title":"台达PLC处理模拟量信号"}</script>

<script class="next-config" data-name="calendar" type="application/json">""</script>
<title>台达PLC处理模拟量信号 | shenbo</title>
  




  <noscript>
    <link rel="stylesheet" href="/css/noscript.css">
  </noscript>
<link rel="alternate" href="/atom.xml" title="shenbo" type="application/atom+xml">
</head>

<body itemscope itemtype="http://schema.org/WebPage">
  <div class="headband"></div>

  <main class="main">
    <header class="header" itemscope itemtype="http://schema.org/WPHeader">
      <div class="header-inner"><div class="site-brand-container">
  <div class="site-nav-toggle">
    <div class="toggle" aria-label="切换导航栏" role="button">
        <span class="toggle-line"></span>
        <span class="toggle-line"></span>
        <span class="toggle-line"></span>
    </div>
  </div>

  <div class="site-meta">

    <a href="/" class="brand" rel="start">
      <i class="logo-line"></i>
      <h1 class="site-title">shenbo</h1>
      <i class="logo-line"></i>
    </a>
  </div>

  <div class="site-nav-right">
    <div class="toggle popup-trigger">
        <i class="fa fa-search fa-fw fa-lg"></i>
    </div>
  </div>
</div>



<nav class="site-nav">
  <ul class="main-menu menu">
        <li class="menu-item menu-item-home"><a href="/" rel="section"><i class="fa fa-home fa-fw"></i>首页</a></li>
        <li class="menu-item menu-item-tags"><a href="/tags/" rel="section"><i class="fa fa-tags fa-fw"></i>标签</a></li>
        <li class="menu-item menu-item-categories"><a href="/categories/" rel="section"><i class="fa fa-th fa-fw"></i>分类</a></li>
        <li class="menu-item menu-item-archives"><a href="/archives/" rel="section"><i class="fa fa-archive fa-fw"></i>归档</a></li>
      <li class="menu-item menu-item-search">
        <a role="button" class="popup-trigger"><i class="fa fa-search fa-fw"></i>搜索
        </a>
      </li>
  </ul>
</nav>



  <div class="search-pop-overlay">
    <div class="popup search-popup"><div class="search-header">
  <span class="search-icon">
    <i class="fa fa-search"></i>
  </span>
  <div class="search-input-container">
    <input autocomplete="off" autocapitalize="off" maxlength="80"
           placeholder="搜索..." spellcheck="false"
           type="search" class="search-input">
  </div>
  <span class="popup-btn-close" role="button">
    <i class="fa fa-times-circle"></i>
  </span>
</div>
<div class="search-result-container no-result">
  <div class="search-result-icon">
    <i class="fa fa-spinner fa-pulse fa-5x"></i>
  </div>
</div>

    </div>
  </div>

</div>
        
  
  <div class="toggle sidebar-toggle" role="button">
    <span class="toggle-line"></span>
    <span class="toggle-line"></span>
    <span class="toggle-line"></span>
  </div>

  <aside class="sidebar">

    <div class="sidebar-inner sidebar-nav-active sidebar-toc-active">
      <ul class="sidebar-nav">
        <li class="sidebar-nav-toc">
          文章目录
        </li>
        <li class="sidebar-nav-overview">
          站点概览
        </li>
      </ul>

      <div class="sidebar-panel-container">
        <!--noindex-->
        <div class="post-toc-wrap sidebar-panel">
            <div class="post-toc animated"><ol class="nav"><li class="nav-item nav-level-2"><a class="nav-link" href="#1-%E7%A1%AC%E4%BB%B6"><span class="nav-text">1. 硬件</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#2-%E6%8E%A5%E7%BA%BF"><span class="nav-text">2. 接线</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#3-%E7%A8%8B%E5%BA%8F"><span class="nav-text">3. 程序</span></a></li></ol></div>
        </div>
        <!--/noindex-->

        <div class="site-overview-wrap sidebar-panel">
          <div class="site-overview">
            <div class="site-author site-overview-item animated" itemprop="author" itemscope itemtype="http://schema.org/Person">
  <p class="site-author-name" itemprop="name">shen bo</p>
  <div class="site-description" itemprop="description"></div>
</div>
<div class="site-state-wrap site-overview-item animated">
  <nav class="site-state">
      <div class="site-state-item site-state-posts">
          <a href="/archives/">
        
          <span class="site-state-item-count">100</span>
          <span class="site-state-item-name">日志</span>
        </a>
      </div>
      <div class="site-state-item site-state-categories">
            <a href="/categories/">
          
        <span class="site-state-item-count">13</span>
        <span class="site-state-item-name">分类</span></a>
      </div>
      <div class="site-state-item site-state-tags">
            <a href="/tags/">
          
        <span class="site-state-item-count">69</span>
        <span class="site-state-item-name">标签</span></a>
      </div>
  </nav>
</div>
  <div class="links-of-author site-overview-item animated">
      <span class="links-of-author-item">
        <a href="https://github.com/shenbo" title="GitHub → https:&#x2F;&#x2F;github.com&#x2F;shenbo" rel="noopener" target="_blank"><i class="fab fa-github fa-fw"></i>GitHub</a>
      </span>
  </div>



          </div>
        </div>
      </div>
    </div>
  </aside>
  <div class="sidebar-dimmer"></div>


    </header>

    
  <div class="back-to-top" role="button" aria-label="返回顶部">
    <i class="fa fa-arrow-up"></i>
    <span>0%</span>
  </div>
  <div class="reading-progress-bar"></div>

<noscript>
  <div class="noscript-warning">Theme NexT works best with JavaScript enabled</div>
</noscript>


    <div class="main-inner post posts-expand">


  


<div class="post-block">
  
  

  <article itemscope itemtype="http://schema.org/Article" class="post-content" lang="zh-CN">
    <link itemprop="mainEntityOfPage" href="https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/">

    <span hidden itemprop="author" itemscope itemtype="http://schema.org/Person">
      <meta itemprop="image" content="/images/avatar.gif">
      <meta itemprop="name" content="shen bo">
      <meta itemprop="description" content="">
    </span>

    <span hidden itemprop="publisher" itemscope itemtype="http://schema.org/Organization">
      <meta itemprop="name" content="shenbo">
    </span>
      <header class="post-header">
        <h1 class="post-title" itemprop="name headline">
          台达PLC处理模拟量信号
        </h1>

        <div class="post-meta-container">
          <div class="post-meta">
    <span class="post-meta-item">
      <span class="post-meta-item-icon">
        <i class="far fa-calendar"></i>
      </span>
      <span class="post-meta-item-text">发表于</span>

      <time title="创建时间：2020-09-13 17:04:22" itemprop="dateCreated datePublished" datetime="2020-09-13T17:04:22+08:00">2020-09-13</time>
    </span>
    <span class="post-meta-item">
      <span class="post-meta-item-icon">
        <i class="far fa-folder"></i>
      </span>
      <span class="post-meta-item-text">分类于</span>
        <span itemprop="about" itemscope itemtype="http://schema.org/Thing">
          <a href="/categories/mechatronics/" itemprop="url" rel="index"><span itemprop="name">mechatronics</span></a>
        </span>
    </span>

  
    <span id="/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/" class="post-meta-item leancloud_visitors" data-flag-title="台达PLC处理模拟量信号" title="阅读次数">
      <span class="post-meta-item-icon">
        <i class="far fa-eye"></i>
      </span>
      <span class="post-meta-item-text">阅读次数：</span>
      <span class="leancloud-visitors-count"></span>
    </span>
  
</div>

        </div>
      </header>

    
    
    
    <div class="post-body" itemprop="articleBody">
        <h2 id="1-硬件"><a href="#1-硬件" class="headerlink" title="1. 硬件"></a>1. 硬件</h2><ul>
<li><p>1.1 台达PLC</p>
<ul>
<li>型号： DVP-40EH00T2</li>
</ul>
</li>
<li><p>1.2 信号模块</p>
<ul>
<li>型号： DVP-04AD-H2</li>
</ul>
</li>
<li><p>1.3 参考文献 </p>
<ul>
<li>台达PLC手册： DELTA_IA-PLC_DVP-EH3_I_TSE_20201022.pdf</li>
<li>台达特殊模块手册： DVP-PLC应用技术手册（特殊模块篇）(326P).pdf</li>
</ul>
</li>
</ul>
<span id="more"></span>

<h2 id="2-接线"><a href="#2-接线" class="headerlink" title="2. 接线"></a>2. 接线</h2><p>以两线制 4-20mA 信号为例，</p>
<ul>
<li>仪表正极接PLC的24V+，仪表负极接I+输入端子；</li>
<li>模块的24V端接PLC的24V+，模块的com端接PLC的24V-</li>
</ul>
<p>这样可以形成回路。 </p>
<p><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/PLC-DVP-40EH.png"></p>
<p><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/PLC-DVP-04AD-H2.png"></p>
<p><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/PLC-DVP-04AD-H2-terminal.png"></p>
<p><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/PLC-DVP-40EH-and-04AD.png"></p>
<blockquote>
<p>注：DVP-04AD模块测量电流信号时， V+ 及 I+ 端子需要短接</p>
</blockquote>
<h2 id="3-程序"><a href="#3-程序" class="headerlink" title="3. 程序"></a>3. 程序</h2><pre class="line-numbers language-bash" data-language="bash"><code class="language-bash">LD M1002
TO K0 K1 H3 K1       <span class="token comment"># H3 代表电流信号</span>
LD M1002
TO K0 K2 K10 K1      <span class="token comment"># K10 代表平均次数 </span>

LD M1000
FROM K0 K6 D40 K1    <span class="token comment"># 平均信号 -> D40</span>
LD M1000
FROM K0 K12 D50 K1   <span class="token comment"># 实时信号 -> D50</span>
LD M1000
DIV D50 K200 D0      <span class="token comment"># 电流范围0-20mA, D50的数值范围为K0-K4000； 缩小200倍后存入 D0</span>
LD M1000
CMP D50 K1600 M0     <span class="token comment"># 比较命令，将比较结果存入 M0</span>

<span class="token punctuation">..</span>.
<span aria-hidden="true" class="line-numbers-rows"><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span><span></span></span></code></pre>
<p>详见技术手册。</p>
<hr>
<p>另：</p>
<ul>
<li>输入输出点数不多的情况，可直接选用 EX 系列的PLC，PLC上自带模拟量的输入。</li>
<li>如：DVP-20EX200R</li>
</ul>

    </div>

    
    
    

    <footer class="post-footer">
          <div class="reward-container">
  <div>Buy me a coffee</div>
  <button>
    赞赏
  </button>
  <div class="post-reward">
      <div>
        <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/wechatpay.png" alt="shen bo 微信">
        <span>微信</span>
      </div>

  </div>
</div>

          <div class="post-tags">
              <a href="/tags/PLC/" rel="tag"># PLC</a>
          </div>

        

          <div class="post-nav">
            <div class="post-nav-item">
                <a href="/2020/09/11/opencv/dlib%E5%BA%93%E5%AE%89%E8%A3%85-win10-python37/" rel="prev" title="dlib库安装-win10-python37">
                  <i class="fa fa-chevron-left"></i> dlib库安装-win10-python37
                </a>
            </div>
            <div class="post-nav-item">
                <a href="/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/" rel="next" title="台达PLC控制步进电机">
                  台达PLC控制步进电机 <i class="fa fa-chevron-right"></i>
                </a>
            </div>
          </div>
    </footer>
  </article>
</div>






    <div class="comments" id="valine-comments"></div>
</div>
  </main>

  <footer class="footer">
    <div class="footer-inner">


<div class="copyright">
  &copy; 2015 – 
  <span itemprop="copyrightYear">2021</span>
  <span class="with-love">
    <i class="fa fa-heart"></i>
  </span>
  <span class="author" itemprop="copyrightHolder">shen bo</span>
</div>
  <div class="powered-by">由 <a href="https://hexo.io/" rel="noopener" target="_blank">Hexo</a> & <a href="https://theme-next.js.org/" rel="noopener" target="_blank">NexT.Gemini</a> 强力驱动
  </div>

    </div>
  </footer>

  
  <script src="https://cdn.jsdelivr.net/npm/animejs@3.2.1/lib/anime.min.js" integrity="sha256-XL2inqUJaslATFnHdJOi9GfQ60on8Wx1C2H8DYiN1xY=" crossorigin="anonymous"></script>
<script src="/js/comments.js"></script><script src="/js/utils.js"></script><script src="/js/next-boot.js"></script>

  
<script src="/js/third-party/search/local-search.js"></script>




  




  

  <script class="next-config" data-name="enableMath" type="application/json">false</script><script class="next-config" data-name="mathjax" type="application/json">{"enable":true,"tags":"none","js":{"url":"https://cdn.jsdelivr.net/npm/mathjax@3.2.0/es5/tex-mml-chtml.js","integrity":"sha256-r+3itOMtGGjap0x+10hu6jW/gZCzxHsoKrOd7gyRSGY="}}</script>
<script src="/js/third-party/math/mathjax.js"></script>




<script class="next-config" data-name="valine" type="application/json">{"enable":true,"appId":"G9XfUMsyIbcaopObij5JQ2ER-gzGzoHsz","appKey":"QuS3tiMISxND3p7AJKBjO0ED","serverURLs":"https://g9xfumsy.lc-cn-n1-shared.com","placeholder":"Just go go","avatar":"mm","meta":["nick","mail","link"],"pageSize":10,"lang":null,"visitor":true,"comment_count":true,"recordIP":false,"enableQQ":false,"requiredFields":[],"el":"#valine-comments","path":"/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/"}</script>
<script>
document.addEventListener('page:loaded', () => {
  NexT.utils.loadComments(CONFIG.valine.el)
    .then(() => NexT.utils.getScript(
      'https://cdn.jsdelivr.net/npm/valine@1.4.14/dist/Valine.min.js',
      { condition: window.Valine }
    ))
    .then(() => {
      new Valine(CONFIG.valine);
    });
});
</script>

<script>
            window.imageLazyLoadSetting = {
                isSPA: false,
                preloadRatio: 1,
                processImages: null,
            };
        </script><script>window.addEventListener("load",function(){var t=/\.(gif|jpg|jpeg|tiff|png)$/i,r=/^data:image\/[a-z]+;base64,/;Array.prototype.slice.call(document.querySelectorAll("img[data-original]")).forEach(function(a){var e=a.parentNode;"A"===e.tagName&&(e.href.match(t)||e.href.match(r))&&(e.href=a.dataset.original)})});</script><script>!function(n){n.imageLazyLoadSetting.processImages=o;var e=n.imageLazyLoadSetting.isSPA,i=n.imageLazyLoadSetting.preloadRatio||1,r=Array.prototype.slice.call(document.querySelectorAll("img[data-original]"));function o(){e&&(r=Array.prototype.slice.call(document.querySelectorAll("img[data-original]")));for(var t,a=0;a<r.length;a++)0<=(t=(t=r[a]).getBoundingClientRect()).bottom&&0<=t.left&&t.top<=(n.innerHeight*i||document.documentElement.clientHeight*i)&&function(){var t,e,n,i,o=r[a];t=o,e=function(){r=r.filter(function(t){return o!==t})},n=new Image,i=t.getAttribute("data-original"),n.onload=function(){t.src=i,e&&e()},t.src!==i&&(n.src=i)}()}o(),n.addEventListener("scroll",function(){var t,e;t=o,e=n,clearTimeout(t.tId),t.tId=setTimeout(function(){t.call(e)},500)})}(this);</script></body>
</html>
