<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
<meta name="viewport" content="width=device-width">
<meta name="theme-color" content="#222">
<meta name="generator" content="Hexo 5.4.0">


  <link rel="apple-touch-icon" sizes="180x180" href="/images/apple-touch-icon-next.png">
  <link rel="icon" type="image/png" sizes="32x32" href="/images/favicon-32x32-next.png">
  <link rel="icon" type="image/png" sizes="16x16" href="/images/favicon-16x16-next.png">
  <link rel="mask-icon" href="/images/logo.svg" color="#222">
  <meta name="msvalidate.01" content="EC96631319D9B4BAA4B314D857E3EFAE">
  <meta name="baidu-site-verification" content="2Ws4rQvwqH">

<link rel="stylesheet" href="/css/main.css">



<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@5.15.3/css/all.min.css" integrity="sha256-2H3fkXt6FEmrReK448mDVGKb3WW2ZZw35gI7vqHOE4Y=" crossorigin="anonymous">

<script class="next-config" data-name="main" type="application/json">{"hostname":"shenbo.github.io","root":"/","images":"/images","scheme":"Gemini","version":"8.6.1","exturl":false,"sidebar":{"position":"left","display":"post","padding":18,"offset":12},"copycode":true,"bookmark":{"enable":false,"color":"#222","save":"auto"},"fancybox":false,"mediumzoom":false,"lazyload":false,"pangu":false,"comments":{"style":"tabs","active":null,"storage":true,"lazyload":false,"nav":null},"motion":{"enable":false,"async":false,"transition":{"post_block":"fadeIn","post_header":"fadeInDown","post_body":"fadeInDown","coll_header":"fadeInLeft","sidebar":"fadeInUp"}},"prism":false,"i18n":{"placeholder":"搜索...","empty":"没有找到任何搜索结果：${query}","hits_time":"找到 ${hits} 个搜索结果（用时 ${time} 毫秒）","hits":"找到 ${hits} 个搜索结果"},"path":"/search.xml","localsearch":{"enable":true,"trigger":"auto","top_n_per_article":1,"unescape":false,"preload":false}}</script><script src="/js/config.js"></script>
<meta name="description" content="1. 硬件 1.1 台达PLC  型号： DVP-40EH00T2  1.2 驱动器  型号： 雷赛 M542 端子名称及说明如下（仅参考，以说明书为准）：    名称 符号 备注    24V电源 DC+、DC- 接DC24V电源   电机接口 A+、A-、B+、B- 接电机   使能端子 PUL+、PUL- 5v   脉冲端子 DIR+、DIR- 5V   转向端子 EN+、EN- 5V">
<meta property="og:type" content="article">
<meta property="og:title" content="台达PLC控制步进电机">
<meta property="og:url" content="https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/index.html">
<meta property="og:site_name" content="shenbo">
<meta property="og:description" content="1. 硬件 1.1 台达PLC  型号： DVP-40EH00T2  1.2 驱动器  型号： 雷赛 M542 端子名称及说明如下（仅参考，以说明书为准）：    名称 符号 备注    24V电源 DC+、DC- 接DC24V电源   电机接口 A+、A-、B+、B- 接电机   使能端子 PUL+、PUL- 5v   脉冲端子 DIR+、DIR- 5V   转向端子 EN+、EN- 5V">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://shenbo.github.io/images/StepperPLC-1.png">
<meta property="og:image" content="https://shenbo.github.io/images/StepperPLC-2.png">
<meta property="article:published_time" content="2020-09-13T09:04:22.000Z">
<meta property="article:modified_time" content="2021-07-10T00:23:49.281Z">
<meta property="article:author" content="shen bo">
<meta property="article:tag" content="PLC">
<meta property="article:tag" content="stepper-motor">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://shenbo.github.io/images/StepperPLC-1.png">


<link rel="canonical" href="https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/">



<script class="next-config" data-name="page" type="application/json">{"sidebar":"","isHome":false,"isPost":true,"lang":"zh-CN","comments":true,"permalink":"https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/","path":"2020/09/13/mechatronics/台达PLC控制步进电机/","title":"台达PLC控制步进电机"}</script>

<script class="next-config" data-name="calendar" type="application/json">""</script>
<title>台达PLC控制步进电机 | shenbo</title>
  




  <noscript>
    <link rel="stylesheet" href="/css/noscript.css">
  </noscript>
<link rel="alternate" href="/atom.xml" title="shenbo" type="application/atom+xml">
</head>

<body itemscope itemtype="http://schema.org/WebPage">
  <div class="headband"></div>

  <main class="main">
    <header class="header" itemscope itemtype="http://schema.org/WPHeader">
      <div class="header-inner"><div class="site-brand-container">
  <div class="site-nav-toggle">
    <div class="toggle" aria-label="切换导航栏" role="button">
        <span class="toggle-line"></span>
        <span class="toggle-line"></span>
        <span class="toggle-line"></span>
    </div>
  </div>

  <div class="site-meta">

    <a href="/" class="brand" rel="start">
      <i class="logo-line"></i>
      <h1 class="site-title">shenbo</h1>
      <i class="logo-line"></i>
    </a>
  </div>

  <div class="site-nav-right">
    <div class="toggle popup-trigger">
        <i class="fa fa-search fa-fw fa-lg"></i>
    </div>
  </div>
</div>



<nav class="site-nav">
  <ul class="main-menu menu">
        <li class="menu-item menu-item-home"><a href="/" rel="section"><i class="fa fa-home fa-fw"></i>首页</a></li>
        <li class="menu-item menu-item-tags"><a href="/tags/" rel="section"><i class="fa fa-tags fa-fw"></i>标签</a></li>
        <li class="menu-item menu-item-categories"><a href="/categories/" rel="section"><i class="fa fa-th fa-fw"></i>分类</a></li>
        <li class="menu-item menu-item-archives"><a href="/archives/" rel="section"><i class="fa fa-archive fa-fw"></i>归档</a></li>
      <li class="menu-item menu-item-search">
        <a role="button" class="popup-trigger"><i class="fa fa-search fa-fw"></i>搜索
        </a>
      </li>
  </ul>
</nav>



  <div class="search-pop-overlay">
    <div class="popup search-popup"><div class="search-header">
  <span class="search-icon">
    <i class="fa fa-search"></i>
  </span>
  <div class="search-input-container">
    <input autocomplete="off" autocapitalize="off" maxlength="80"
           placeholder="搜索..." spellcheck="false"
           type="search" class="search-input">
  </div>
  <span class="popup-btn-close" role="button">
    <i class="fa fa-times-circle"></i>
  </span>
</div>
<div class="search-result-container no-result">
  <div class="search-result-icon">
    <i class="fa fa-spinner fa-pulse fa-5x"></i>
  </div>
</div>

    </div>
  </div>

</div>
        
  
  <div class="toggle sidebar-toggle" role="button">
    <span class="toggle-line"></span>
    <span class="toggle-line"></span>
    <span class="toggle-line"></span>
  </div>

  <aside class="sidebar">

    <div class="sidebar-inner sidebar-nav-active sidebar-toc-active">
      <ul class="sidebar-nav">
        <li class="sidebar-nav-toc">
          文章目录
        </li>
        <li class="sidebar-nav-overview">
          站点概览
        </li>
      </ul>

      <div class="sidebar-panel-container">
        <!--noindex-->
        <div class="post-toc-wrap sidebar-panel">
            <div class="post-toc animated"><ol class="nav"><li class="nav-item nav-level-2"><a class="nav-link" href="#1-%E7%A1%AC%E4%BB%B6"><span class="nav-text">1. 硬件</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#2-%E6%A2%AF%E5%BD%A2%E5%9B%BE"><span class="nav-text">2. 梯形图</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#3-%E6%8E%A5%E7%BA%BF%E5%9B%BE"><span class="nav-text">3. 接线图</span></a></li></ol></div>
        </div>
        <!--/noindex-->

        <div class="site-overview-wrap sidebar-panel">
          <div class="site-overview">
            <div class="site-author site-overview-item animated" itemprop="author" itemscope itemtype="http://schema.org/Person">
  <p class="site-author-name" itemprop="name">shen bo</p>
  <div class="site-description" itemprop="description"></div>
</div>
<div class="site-state-wrap site-overview-item animated">
  <nav class="site-state">
      <div class="site-state-item site-state-posts">
          <a href="/archives/">
        
          <span class="site-state-item-count">100</span>
          <span class="site-state-item-name">日志</span>
        </a>
      </div>
      <div class="site-state-item site-state-categories">
            <a href="/categories/">
          
        <span class="site-state-item-count">13</span>
        <span class="site-state-item-name">分类</span></a>
      </div>
      <div class="site-state-item site-state-tags">
            <a href="/tags/">
          
        <span class="site-state-item-count">69</span>
        <span class="site-state-item-name">标签</span></a>
      </div>
  </nav>
</div>
  <div class="links-of-author site-overview-item animated">
      <span class="links-of-author-item">
        <a href="https://github.com/shenbo" title="GitHub → https:&#x2F;&#x2F;github.com&#x2F;shenbo" rel="noopener" target="_blank"><i class="fab fa-github fa-fw"></i>GitHub</a>
      </span>
  </div>



          </div>
        </div>
      </div>
    </div>
  </aside>
  <div class="sidebar-dimmer"></div>


    </header>

    
  <div class="back-to-top" role="button" aria-label="返回顶部">
    <i class="fa fa-arrow-up"></i>
    <span>0%</span>
  </div>
  <div class="reading-progress-bar"></div>

<noscript>
  <div class="noscript-warning">Theme NexT works best with JavaScript enabled</div>
</noscript>


    <div class="main-inner post posts-expand">


  


<div class="post-block">
  
  

  <article itemscope itemtype="http://schema.org/Article" class="post-content" lang="zh-CN">
    <link itemprop="mainEntityOfPage" href="https://shenbo.github.io/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/">

    <span hidden itemprop="author" itemscope itemtype="http://schema.org/Person">
      <meta itemprop="image" content="/images/avatar.gif">
      <meta itemprop="name" content="shen bo">
      <meta itemprop="description" content="">
    </span>

    <span hidden itemprop="publisher" itemscope itemtype="http://schema.org/Organization">
      <meta itemprop="name" content="shenbo">
    </span>
      <header class="post-header">
        <h1 class="post-title" itemprop="name headline">
          台达PLC控制步进电机
        </h1>

        <div class="post-meta-container">
          <div class="post-meta">
    <span class="post-meta-item">
      <span class="post-meta-item-icon">
        <i class="far fa-calendar"></i>
      </span>
      <span class="post-meta-item-text">发表于</span>

      <time title="创建时间：2020-09-13 17:04:22" itemprop="dateCreated datePublished" datetime="2020-09-13T17:04:22+08:00">2020-09-13</time>
    </span>
    <span class="post-meta-item">
      <span class="post-meta-item-icon">
        <i class="far fa-folder"></i>
      </span>
      <span class="post-meta-item-text">分类于</span>
        <span itemprop="about" itemscope itemtype="http://schema.org/Thing">
          <a href="/categories/mechatronics/" itemprop="url" rel="index"><span itemprop="name">mechatronics</span></a>
        </span>
    </span>

  
    <span id="/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/" class="post-meta-item leancloud_visitors" data-flag-title="台达PLC控制步进电机" title="阅读次数">
      <span class="post-meta-item-icon">
        <i class="far fa-eye"></i>
      </span>
      <span class="post-meta-item-text">阅读次数：</span>
      <span class="leancloud-visitors-count"></span>
    </span>
  
</div>

        </div>
      </header>

    
    
    
    <div class="post-body" itemprop="articleBody">
        <h2 id="1-硬件"><a href="#1-硬件" class="headerlink" title="1. 硬件"></a>1. 硬件</h2><ul>
<li>1.1 台达PLC</li>
</ul>
<p>型号： DVP-40EH00T2</p>
<ul>
<li>1.2 驱动器</li>
</ul>
<p>型号： 雷赛 M542</p>
<p>端子名称及说明如下（仅参考，以说明书为准）：</p>
<table>
<thead>
<tr>
<th>名称</th>
<th>符号</th>
<th>备注</th>
</tr>
</thead>
<tbody><tr>
<td>24V电源</td>
<td>DC+、DC-</td>
<td>接DC24V电源</td>
</tr>
<tr>
<td>电机接口</td>
<td>A+、A-、B+、B-</td>
<td>接电机</td>
</tr>
<tr>
<td>使能端子</td>
<td>PUL+、PUL-</td>
<td>5v</td>
</tr>
<tr>
<td>脉冲端子</td>
<td>DIR+、DIR-</td>
<td>5V</td>
</tr>
<tr>
<td>转向端子</td>
<td>EN+、EN-</td>
<td>5V</td>
</tr>
</tbody></table>
<p>注：</p>
<ul>
<li><p>使能端这里用不到，可以悬空</p>
</li>
<li><p>脉冲和转向电压要求是5V，接24V需要串一个2K电阻。</p>
</li>
<li><p>1.3 电机<br>型号： 57BYG250C</p>
</li>
</ul>
<span id="more"></span>

<h2 id="2-梯形图"><a href="#2-梯形图" class="headerlink" title="2. 梯形图"></a>2. 梯形图</h2><p>IO清单：</p>
<table>
<thead>
<tr>
<th>名称</th>
<th>说明</th>
<th>备注</th>
</tr>
</thead>
<tbody><tr>
<td>X0</td>
<td>正转</td>
<td></td>
</tr>
<tr>
<td>X1</td>
<td>反转</td>
<td></td>
</tr>
<tr>
<td>Y0</td>
<td>脉冲输出</td>
<td></td>
</tr>
<tr>
<td>Y2</td>
<td>换向输出</td>
<td></td>
</tr>
</tbody></table>
<p><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/StepperPLC-1.png"></p>
<h2 id="3-接线图"><a href="#3-接线图" class="headerlink" title="3. 接线图"></a>3. 接线图</h2><p><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/StepperPLC-2.png"></p>

    </div>

    
    
    

    <footer class="post-footer">
          <div class="reward-container">
  <div>Buy me a coffee</div>
  <button>
    赞赏
  </button>
  <div class="post-reward">
      <div>
        <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAMAAABOo35HAAAABGdBTUEAAK/INwWK6QAAABl0RVh0U29mdHdhcmUAQWRvYmUgSW1hZ2VSZWFkeXHJZTwAAAC9UExURVlZWdPT07KysmRkZIWFhfT09JmZmWZmZm9vb39/fxkZGUxMTDMzM3p6epCQkKamppubm729venp6cjIyN7e3tbW1s/Pz8LCwnx8fLS0tFZWVoiIiI+Pj6GhoeTk5Glpabu7u93d3evr66CgoJSUlKqqqsnJyeDg4Hd3d8PDw+Xl5bi4uNHR0dvb26Ojo6urq+fn51hYWDg4OCgoKHBwcK2traenp0FBQe7u7vHx8U5OTre3t8zMzHV1df///7GrnpQAAAA/dFJOU///////////////////////////////////////////////////////////////////////////////////AI4mfBcAAAUGSURBVHja7NoJb6M4GMZxY0NCD64kve/pMZ2d3Z297+X7f6zFNmBAMUXa6URl/q9UJSWPUPzrizFWRUlNLgEBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYYIEFAVhggQUWWGBBABZYYIEFFlgQgAUWWGCBBRYEYIEFFlhggQUBWGCBBRZYYEEAFlhggQUWWBCABRZYYIEFFgRggQUWWGCBBQFYYIEFFlhgQQAWWGCBBRZYEIAFFlhggQUWBGCBBRZYn6cCIcRXgvX/h9qcIVBqDdbEM8RCxGCB9QqXYRwHYDHBgwXWl8eKZKiESHI3Ba1kWs3fKixcaJUl1YyeBm7Ocq+yLItUiVBGnXxenSHJolIKEcwHq6ikbOX1YGVzQCTN8LPmSLreghUl9sN4Uw7yajMrLC0TZ1ImzqY6FEop0+pIaEN5HaoOxVuwEqFyc4I46uSlzOLqgxlh6UaR9l3VYWl9Fdoxb1Q90KJtu41pwwFW/WHhTtW8i7TafLCqRsk6bsGw63L9qurXRmuIlbT9lDQnlXU+nBFW1Q2qnZbDprWa2tjR90LZFqx1/+Td/HpGWLlrLDvIwTcx6dQ1Vrntbig68cDms3JwbA5Y1azs1ger6sNV/bbIw1jU81MvNAGrl58RVn8ozW+btF08iGFoAlYvP3csfVur1gJBEIA1uBmue5dhZDOyO2epbmgCVi8/I6x0MMHH9pjsTfBhNzQBq5uPZoQlB0uH3DZG4EZqQ26fL3sZq5uf09Ih6qw3i/pm6BZO0qZX7rrUS68Xsbr5ZE4rePMk08pk9aUZugfqppvs6AM1Acvlo/StP+6EbW06z8hJqxbYp2BZPQUnFsLsKuhQdaHqn5ewbF7KXIn0jWO5MqOQ7RaNLPtbNMmmhimj0GUmYLl8Gs0Lq4wyPbTu1l2QKqHSouzs3OlDIslW5SQsnY/NXmFplyNvEuuLV/Tau9BzwiraDUSwXmysztYWWNtL1psXeumgIrDGaqXvBfUuvtqUYI3V2t1wk1e2msFluJJm6zDJXv/fIfjPP7DAAgsssCiwwAILLLDAosACCyywwAKLAgsssMACC6zt9fDz/v75tyOB+98PD2+ORgKffjw4OP1uJPDxl+Xy8v1I4MPF3t7VNyOB4/vF4uzdzrG+39f1kz/w66Guv/yBvw90KX/gZKkr8Qf+2dOV+gNHC12/7RxrabD2/a31bLAO/a11YbAO/K21MFhLf2s9Gqw9f2vdGqzFu11jnVusE2/gxmI9eQOnFuvYG7i0WH7uK4t15w2cWazrXWP9a7H8f/bQYvm/6IPF+sF/pVssf19Ii/WH/0K2WH/uGuvEWC39gSdj9Twy+Rqri5EZx1gt/IE7Y/XoD1wbq9vd3w1PlufnD2OBp+ebm/uxwPHF6emnscDR4vLy41jg7vHq6sNY4Pr27OyYdRaLUrDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssMCiwAILLLDAAosCCyywwAILLAossMACCyywKLDAAgsssL6u+k+AAQCR9eHtLKvLfwAAAABJRU5ErkJggg==" data-original="/images/wechatpay.png" alt="shen bo 微信">
        <span>微信</span>
      </div>

  </div>
</div>

          <div class="post-tags">
              <a href="/tags/PLC/" rel="tag"># PLC</a>
              <a href="/tags/stepper-motor/" rel="tag"># stepper-motor</a>
          </div>

        

          <div class="post-nav">
            <div class="post-nav-item">
                <a href="/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E5%A4%84%E7%90%86%E6%A8%A1%E6%8B%9F%E9%87%8F%E4%BF%A1%E5%8F%B7/" rel="prev" title="台达PLC处理模拟量信号">
                  <i class="fa fa-chevron-left"></i> 台达PLC处理模拟量信号
                </a>
            </div>
            <div class="post-nav-item">
                <a href="/2020/10/07/raspi/raspberry%20pi%20%E5%B0%8F%E8%BD%A6L298N%E9%A9%B1%E5%8A%A8/" rel="next" title="树莓派小车L298N驱动">
                  树莓派小车L298N驱动 <i class="fa fa-chevron-right"></i>
                </a>
            </div>
          </div>
    </footer>
  </article>
</div>






    <div class="comments" id="valine-comments"></div>
</div>
  </main>

  <footer class="footer">
    <div class="footer-inner">


<div class="copyright">
  &copy; 2015 – 
  <span itemprop="copyrightYear">2021</span>
  <span class="with-love">
    <i class="fa fa-heart"></i>
  </span>
  <span class="author" itemprop="copyrightHolder">shen bo</span>
</div>
  <div class="powered-by">由 <a href="https://hexo.io/" rel="noopener" target="_blank">Hexo</a> & <a href="https://theme-next.js.org/" rel="noopener" target="_blank">NexT.Gemini</a> 强力驱动
  </div>

    </div>
  </footer>

  
  <script src="https://cdn.jsdelivr.net/npm/animejs@3.2.1/lib/anime.min.js" integrity="sha256-XL2inqUJaslATFnHdJOi9GfQ60on8Wx1C2H8DYiN1xY=" crossorigin="anonymous"></script>
<script src="/js/comments.js"></script><script src="/js/utils.js"></script><script src="/js/next-boot.js"></script>

  
<script src="/js/third-party/search/local-search.js"></script>




  




  

  <script class="next-config" data-name="enableMath" type="application/json">false</script><script class="next-config" data-name="mathjax" type="application/json">{"enable":true,"tags":"none","js":{"url":"https://cdn.jsdelivr.net/npm/mathjax@3.2.0/es5/tex-mml-chtml.js","integrity":"sha256-r+3itOMtGGjap0x+10hu6jW/gZCzxHsoKrOd7gyRSGY="}}</script>
<script src="/js/third-party/math/mathjax.js"></script>




<script class="next-config" data-name="valine" type="application/json">{"enable":true,"appId":"G9XfUMsyIbcaopObij5JQ2ER-gzGzoHsz","appKey":"QuS3tiMISxND3p7AJKBjO0ED","serverURLs":"https://g9xfumsy.lc-cn-n1-shared.com","placeholder":"Just go go","avatar":"mm","meta":["nick","mail","link"],"pageSize":10,"lang":null,"visitor":true,"comment_count":true,"recordIP":false,"enableQQ":false,"requiredFields":[],"el":"#valine-comments","path":"/2020/09/13/mechatronics/%E5%8F%B0%E8%BE%BEPLC%E6%8E%A7%E5%88%B6%E6%AD%A5%E8%BF%9B%E7%94%B5%E6%9C%BA/"}</script>
<script>
document.addEventListener('page:loaded', () => {
  NexT.utils.loadComments(CONFIG.valine.el)
    .then(() => NexT.utils.getScript(
      'https://cdn.jsdelivr.net/npm/valine@1.4.14/dist/Valine.min.js',
      { condition: window.Valine }
    ))
    .then(() => {
      new Valine(CONFIG.valine);
    });
});
</script>

<script>
            window.imageLazyLoadSetting = {
                isSPA: false,
                preloadRatio: 1,
                processImages: null,
            };
        </script><script>window.addEventListener("load",function(){var t=/\.(gif|jpg|jpeg|tiff|png)$/i,r=/^data:image\/[a-z]+;base64,/;Array.prototype.slice.call(document.querySelectorAll("img[data-original]")).forEach(function(a){var e=a.parentNode;"A"===e.tagName&&(e.href.match(t)||e.href.match(r))&&(e.href=a.dataset.original)})});</script><script>!function(n){n.imageLazyLoadSetting.processImages=o;var e=n.imageLazyLoadSetting.isSPA,i=n.imageLazyLoadSetting.preloadRatio||1,r=Array.prototype.slice.call(document.querySelectorAll("img[data-original]"));function o(){e&&(r=Array.prototype.slice.call(document.querySelectorAll("img[data-original]")));for(var t,a=0;a<r.length;a++)0<=(t=(t=r[a]).getBoundingClientRect()).bottom&&0<=t.left&&t.top<=(n.innerHeight*i||document.documentElement.clientHeight*i)&&function(){var t,e,n,i,o=r[a];t=o,e=function(){r=r.filter(function(t){return o!==t})},n=new Image,i=t.getAttribute("data-original"),n.onload=function(){t.src=i,e&&e()},t.src!==i&&(n.src=i)}()}o(),n.addEventListener("scroll",function(){var t,e;t=o,e=n,clearTimeout(t.tId),t.tId=setTimeout(function(){t.call(e)},500)})}(this);</script></body>
</html>
